import Principal "mo:base/Principal";
import Text "mo:base/Text";
import HashMap "mo:base/HashMap";
import Debug "mo:base/Debug";

persistent actor Token {
  var owner : Principal = Principal.fromText("63nnq-bagp5-imzum-enjum-2dfo5-uc644-ltud4-sq6kk-2ukgm-764oy-uqe");
  var totalSupply : Nat = 1000000000;
  var symbol : Text = "DANG";
  transient var balances = HashMap.HashMap<Principal, Nat>(1, Principal.equal, Principal.hash);

  balances.put(owner, totalSupply);

  public query func balanceOf(who : Principal) : async Nat {

    let balance : Nat = switch (balances.get(who)) {
      case null 0;
      case (?result) result;
    };
    return balance;
  };

  public query func getSymbol() : async Text {
    return symbol;
  };

  public shared (msg) func payOut() : async Text {
    if (balances.get(msg.caller) == null) {
      let amount = 10000;
      let result = await transfer(msg.caller, amount);
      return result;
    } else {
      return "Already Claimed";
    };
  };

  public shared (msg) func transfer(to : Principal, amount : Nat) : async Text {
    let fromBalance = await balanceOf(msg.caller);
    if (fromBalance >= amount) {
      let newFromBalance : Nat = fromBalance - amount;
      balances.put(msg.caller, newFromBalance);
      let toBalance = await balanceOf(to);
      let newToBalance : Nat = toBalance + amount;
      balances.put(to, newToBalance);
      return "Success";
    } else {
      return "Insufficient Funds";
    };
  }

};
